[
	{
		"id" : 4,
		"json" : "{\"id\": 4, \"beta\": false, \"name\": \"ZoneTemperatureSensorFailure\", \"active\": true, \"description\": \"The zone temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"VAV Zone Temperature Sensor Failure\", \"input_consts\": [{\"id\": 5, \"name\": \"VARIANCE\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 6, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Time Interval (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"240\"}, {\"id\": 7, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-40\"}, {\"id\": 8, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"250\"}], \"input_points\": [{\"id\": 5, \"name\": \"Sensor\", \"tags\": [\"zone\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Zone Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 4, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.9.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 5,
		"json" : "{\"id\": 5, \"beta\": false, \"name\": \"ZoneTemperatureSensorFailure\", \"active\": true, \"description\": \"The discharge air temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Discharge Air Temperature Sensor Failure\", \"input_consts\": [{\"id\": 9, \"name\": \"VARIANCE\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 10, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Time Interval (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"240\"}, {\"id\": 11, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-40\"}, {\"id\": 12, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"250\"}], \"input_points\": [{\"id\": 6, \"name\": \"Sensor\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Discharge Air Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 5, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.9.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 6,
		"json" : "{\"id\": 6, \"beta\": false, \"name\": \"ZoneTemperatureSensorFailure\", \"active\": true, \"description\": \"The temperature sensor point doesn't change by more than a tolerance of (0.01) or is outside the range (250 - -40).\", \"display_name\": \"Mixed Air Temperature Sensor Failure\", \"input_consts\": [{\"id\": 13, \"name\": \"VARIANCE\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 14, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Time Interval (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"240\"}, {\"id\": 15, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-40\"}, {\"id\": 16, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"250\"}], \"input_points\": [{\"id\": 7, \"name\": \"Sensor\", \"tags\": [\"mixed\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Mixed Air Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 6, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.9.2\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 7,
		"json" : "{\"id\": 7, \"beta\": false, \"name\": \"ReturnAirTemperatureSensorFailure\", \"active\": true, \"description\": \"The return air temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Return Air Temperature Sensor Failure\", \"input_consts\": [{\"id\": 17, \"name\": \"VARIANCE\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 18, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Time Interval (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"240\"}, {\"id\": 19, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-40\"}, {\"id\": 20, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"250\"}], \"input_points\": [{\"id\": 8, \"name\": \"Sensor\", \"tags\": [\"return\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Return Air Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 7, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.9.3\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 8,
		"json" : "{\"id\": 8, \"beta\": false, \"name\": \"ZoneHumiditySensorFailure\", \"active\": true, \"description\": \"The zone humidity sensor has failed. The humidity sensor point is invariant or is outside the expected range.\", \"display_name\": \"VAV Zone Humidity Sensor Failure\", \"input_consts\": [{\"id\": 21, \"name\": \"VARIANCE\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 22, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Time Interval (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"240\"}, {\"id\": 23, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0\"}, {\"id\": 24, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"100\"}], \"input_points\": [{\"id\": 9, \"name\": \"Sensor\", \"tags\": [\"zone\", \"air\", \"humidity\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Zone Humidity\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 8, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.11.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 9,
		"json" : "{\"id\": 9, \"beta\": false, \"name\": \"DischargeAirHumiditySensorFailure\", \"active\": true, \"description\": \"The discharge air humidity sensor has failed. The humidity sensor point is invariant or is outside the expected range.\", \"display_name\": \"Discharge Air Humidity Sensor Failure\", \"input_consts\": [{\"id\": 25, \"name\": \"VARIANCE\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 26, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Time Interval (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"240\"}, {\"id\": 27, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0\"}, {\"id\": 28, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"100\"}], \"input_points\": [{\"id\": 10, \"name\": \"Sensor\", \"tags\": [\"discharge\", \"air\", \"humidity\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Discharge Air Humidity\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 9, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.11.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 10,
		"json" : "{\"id\": 10, \"beta\": false, \"name\": \"ReturnAirHumiditySensorFailure\", \"active\": true, \"description\": \"The return air humidity sensor has failed. The humidity sensor point is invariant or is outside the expected range.\", \"display_name\": \"Return Air Humidity Sensor Failure\", \"input_consts\": [{\"id\": 29, \"name\": \"VARIANCE\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 30, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Time Interval (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"240\"}, {\"id\": 31, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0\"}, {\"id\": 32, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"100\"}], \"input_points\": [{\"id\": 11, \"name\": \"Sensor\", \"tags\": [\"return\", \"air\", \"humidity\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Return Air Humidity\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 10, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.11.2\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 11,
		"json" : "{\"id\": 11, \"beta\": false, \"name\": \"Cooling_Mode_with_Low_Flow\", \"active\": true, \"description\": \"The VAV box is calling for cooling and is unable to meet the discharge airflow setpoint. Common causes are malfunctioning damper, undersized VAV box, inefficent ductwork, and low AHU flow.\", \"display_name\": \"Cooling Mode with Low Flow\", \"input_consts\": [{\"id\": 33, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 34, \"name\": \"THRESHOLD_TEMP\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Threshold Temperature\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}, {\"id\": 35, \"name\": \"DMPR_POS_MAX\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Damper Position Maximum\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"95\"}, {\"id\": 36, \"name\": \"THRESHOLD_FLOW\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Threshold Flow\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"100\"}], \"input_points\": [{\"id\": 12, \"name\": \"OcCmd\", \"tags\": [\"occupied\", \"cmd\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Occupied Mode\", \"current_object_expression\": null}, {\"id\": 13, \"name\": \"FanStatus\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"AHU - Discharge Air Fan Status\", \"current_object_expression\": \"parentEquipment()\"}, {\"id\": 14, \"name\": \"ZoneTemp\", \"tags\": [\"zone\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Zone Temperature\", \"current_object_expression\": null}, {\"id\": 15, \"name\": \"ZoneTempOcClgSp\", \"tags\": [\"occ\", \"cooling\", \"zone\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Occupied Cooling Setpoint\", \"current_object_expression\": null}, {\"id\": 16, \"name\": \"DaFlow\", \"tags\": [\"discharge\", \"air\", \"flow\", \"sensor\"], \"array\": false, \"seq_no\": 5, \"required\": true, \"description\": \"Discharge Air Flow\", \"current_object_expression\": null}, {\"id\": 17, \"name\": \"DaFlowSp\", \"tags\": [\"discharge\", \"air\", \"flow\", \"effective\", \"sp\"], \"array\": false, \"seq_no\": 6, \"required\": true, \"description\": \"Discharge Air Flow Set Point\", \"current_object_expression\": null}, {\"id\": 18, \"name\": \"DmprPos\", \"tags\": [\"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 7, \"required\": true, \"description\": \"Damper Position\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 11, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.7.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 11, \"function_code_module_name\": \"Cooling Mode with Low Flow\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"This analytic is meant to determine a supply airflow issue to the VAV box or a control sequence issue associated with the damper of the VAV box.\"}"
	},
	{
		"id" : 12,
		"json" : "{\"id\": 12, \"beta\": false, \"name\": \"Cooling_mode_with_no_flow\", \"active\": true, \"description\": \"This VAV box is calling for cooling and is not recording any airflow. Common causes are a malfunctioning damper, and no AHU flow.\", \"display_name\": \"Cooling Mode with No Flow\", \"input_consts\": [{\"id\": 37, \"name\": \"Delay\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 38, \"name\": \"Threshold\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}, {\"id\": 39, \"name\": \"Damper_Position_Minimum\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Damper Position Minimum\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 40, \"name\": \"Discharge_Air_Flow_Minimum\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Discharge Air Flow Minimum\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"10\"}], \"input_points\": [{\"id\": 19, \"name\": \"Occupied_Command\", \"tags\": [\"occupied\", \"cmd\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Occupancy Command\", \"current_object_expression\": null}, {\"id\": 20, \"name\": \"Fan_Status\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"AHU Discharge Air Fan Status\", \"current_object_expression\": \"parentEquipment()\"}, {\"id\": 21, \"name\": \"Zone_Temperature\", \"tags\": [\"zone\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Zone Temperature\", \"current_object_expression\": null}, {\"id\": 22, \"name\": \"Zone_Temperature_Occupied_Cooling_Set_Point\", \"tags\": [\"occ\", \"cooling\", \"zone\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Occupied Cooling Setpoint\", \"current_object_expression\": null}, {\"id\": 23, \"name\": \"Discharge_Air_Flow\", \"tags\": [\"discharge\", \"air\", \"flow\", \"sensor\"], \"array\": false, \"seq_no\": 5, \"required\": true, \"description\": \"Discharge Air Flow\", \"current_object_expression\": null}, {\"id\": 24, \"name\": \"Damper_Position\", \"tags\": [\"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 6, \"required\": true, \"description\": \"Damper Position\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 12, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.6.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 12, \"function_code_module_name\": \"Cooling mode with no flow\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"This analytic is meant to determine a supply airflow issue to the VAV box or a control sequence issue associated with the damper of the VAV box.\"}"
	},
	{
		"id" : 15,
		"json" : "{\"id\": 15, \"beta\": false, \"name\": \"Outside_Damper_Open_When_Unit_is_Off\", \"active\": true, \"description\": \"The outside air damper is open and the supply fan is off. This allows air infiltration and should be closed.\", \"display_name\": \"Outside Damper Open When Unit is Off\", \"input_consts\": [{\"id\": 45, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (in mins)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}], \"input_points\": [{\"id\": 32, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Discharge Air Fan Status\", \"current_object_expression\": null}, {\"id\": 33, \"name\": \"OaDmprCmd\", \"tags\": [\"outside\", \"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Outside Air Damper Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 15, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.19.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 15, \"function_code_module_name\": \"Outside Damper Open When Unit is Off\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"If a piece of equipment is Off (DaFanSts = 'False'), and the Outside Air Damper is open, for a period of time longer than the DELAY, then generate a FAULT\"}"
	},
	{
		"id" : 16,
		"json" : "{\"id\": 16, \"beta\": false, \"name\": \"Zone_Humidity_Sensor_Failure\", \"active\": true, \"description\": \"The zone humidity sensor has failed. The humidity sensor point is invariant or is outside the expected range.\", \"display_name\": \"AHU Zone Humidity Sensor Failure\", \"input_consts\": [{\"id\": 46, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 47, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"100\"}, {\"id\": 48, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0\"}, {\"id\": 49, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.001\"}], \"input_points\": [{\"id\": 34, \"name\": \"Sensor\", \"tags\": [\"zone\", \"air\", \"humidity\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Zone Humidity\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 16, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.11.4\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 17,
		"json" : "{\"id\": 17, \"beta\": false, \"name\": \"Discharge_Air_Pressure_Sensor_Failure\", \"active\": true, \"description\": \"The discharge air pressure sensor has failed. The pressure sensor point is invariant or is outside the expected range.\", \"display_name\": \"Discharge Air Pressure Sensor Failure\", \"input_consts\": [{\"id\": 50, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 51, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"7.0\"}, {\"id\": 52, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-2.0\"}, {\"id\": 53, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.001\"}], \"input_points\": [{\"id\": 35, \"name\": \"DaPress\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Discharge Air Pressure\", \"current_object_expression\": null}, {\"id\": 36, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Fan Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 17, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.10.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 18,
		"json" : "{\"id\": 18, \"beta\": false, \"name\": \"Outside_Air_Humidity_Sensor_Failure\", \"active\": true, \"description\": \"The outside air humidity sensor has failed. The humidity sensor point is invariant or is outside the expected range.\", \"display_name\": \"Outside Air Humidity Sensor Failure\", \"input_consts\": [{\"id\": 54, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 55, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"100\"}, {\"id\": 56, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0\"}, {\"id\": 57, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.001\"}], \"input_points\": [{\"id\": 37, \"name\": \"Sensor\", \"tags\": [\"outside\", \"air\", \"humidity\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Outside Air Humidity\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 18, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.11.3\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 19,
		"json" : "{\"id\": 19, \"beta\": false, \"name\": \"Outside_Air_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The outside air temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Outside Air Temperature Sensor Failure\", \"input_consts\": [{\"id\": 58, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 59, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"130\"}, {\"id\": 60, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-60\"}, {\"id\": 61, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}], \"input_points\": [{\"id\": 38, \"name\": \"Sensor\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 19, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.9.4\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 20,
		"json" : "{\"id\": 20, \"beta\": false, \"name\": \"Building_Air_Pressure_Sensor_Failure\", \"active\": true, \"description\": \"The building pressure sensor has failed. The pressure sensor point is invariant or is outside the expected range.\", \"display_name\": \"Building Air Pressure Sensor Failure\", \"input_consts\": [{\"id\": 62, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 63, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1.0\"}, {\"id\": 64, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-1.0\"}, {\"id\": 65, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.001\"}], \"input_points\": [{\"id\": 39, \"name\": \"BldgPress\", \"tags\": [\"building\", \"air\", \"pressure\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Building Static Pressure\", \"current_object_expression\": null}, {\"id\": 40, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Fan Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 20, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.10.2\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 21,
		"json" : "{\"id\": 21, \"beta\": false, \"name\": \"Return_Air_Pressure_Sensor_Failure\", \"active\": true, \"description\": \"The return air pressure sensor has failed. The pressure sensor point is invariant or is outside the expected range.\", \"display_name\": \"Return Air Pressure Sensor Failure\", \"input_consts\": [{\"id\": 66, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 67, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5.0\"}, {\"id\": 68, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-3.0\"}, {\"id\": 69, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.001\"}], \"input_points\": [{\"id\": 41, \"name\": \"RaPress\", \"tags\": [\"return\", \"air\", \"pressure\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Return Air Pressure\", \"current_object_expression\": null}, {\"id\": 42, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Fan Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 21, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.10.3\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 22,
		"json" : "{\"id\": 22, \"beta\": false, \"name\": \"Zone_Pressure_Sensor_Failure\", \"active\": true, \"description\": \"The zone pressure sensor has failed. The pressure sensor point is invariant or is outside the expected range.\", \"display_name\": \"Zone Pressure Sensor Failure\", \"input_consts\": [{\"id\": 70, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 71, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1.0\"}, {\"id\": 72, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-1.0\"}, {\"id\": 73, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.001\"}], \"input_points\": [{\"id\": 43, \"name\": \"ZonePress\", \"tags\": [\"zone\", \"air\", \"pressure\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Zone Air Pressure\", \"current_object_expression\": null}, {\"id\": 44, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Fan Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 22, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.10.4\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 23,
		"json" : "{\"id\": 23, \"beta\": false, \"name\": \"Free_Cooling_Is_Not_Maximized\", \"active\": true, \"description\": \"Free Cooling is not being fully utilized. Mechanical cooling is being used and the outside air damper is not fully open. The economizer should be used as the first stage of cooling.\", \"display_name\": \"Free Cooling Is Not Maximized\", \"input_consts\": [{\"id\": 74, \"name\": \"ECON_ENA_OAT_SP\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Economizer Outside Air Enable Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"67\"}, {\"id\": 75, \"name\": \"DMPR_HIGH_SP\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Outside Air Damper High Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"95\"}, {\"id\": 76, \"name\": \"DELAY\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 77, \"name\": \"CLG_CMD_MIN\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Cooling Command Minimum\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}], \"input_points\": [{\"id\": 45, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 46, \"name\": \"OaTemp\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}, {\"id\": 47, \"name\": \"OaDmprCmd\", \"tags\": [\"outside\", \"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Outside Air Damper Command (open\/closed)\", \"current_object_expression\": null}, {\"id\": 48, \"name\": \"ClgCmd\", \"tags\": [\"cooling\", \"cmd\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Cooling Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 23, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.3.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 17, \"function_code_module_name\": \"Free Cooling Is Not Maximized\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Free Cooling is not being fully utilized. Mechanical cooling is being used and the outside air damper is not fully open. The economizer should be used as the first stage of cooling.\"}"
	},
	{
		"id" : 24,
		"json" : "{\"id\": 24, \"beta\": false, \"name\": \"Fan_Status_Off_When_Commanded_On\", \"active\": true, \"description\": \"The AHU is not operating but should be. The fan status is \\\"Off\\\" but the fan is commanded \\\"On\\\".\", \"display_name\": \"Fan Status Off When Commanded On\", \"input_consts\": [{\"id\": 78, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 49, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 50, \"name\": \"DaFanCmd\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Fan Command (single or common)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 24, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.20.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 18, \"function_code_module_name\": \"Fan Status Off When Commanded On\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The fan status is 'Off' but the fan is commanded 'On'\"}"
	},
	{
		"id" : 25,
		"json" : "{\"id\": 25, \"beta\": false, \"name\": \"Fan_Status_On_When_Commanded_Off\", \"active\": true, \"description\": \"The air handling unit is operating, but should not be. The fan status is \\\"On\\\" but is commanded \\\"Off\\\"\", \"display_name\": \"Fan Status On When Commanded Off\", \"input_consts\": [{\"id\": 79, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 51, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 52, \"name\": \"DaFanCmd\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Fan Command (single or common)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 25, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.21.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 19, \"function_code_module_name\": \"Fan Status On When Commanded Off\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The fan status is 'On' but is commanded 'Off'\"}"
	},
	{
		"id" : 26,
		"json" : "{\"id\": 26, \"beta\": false, \"name\": \"Percent_Outside_Air_Calculated_Is_Greater_Than_Outside_Air_Damper_Command\", \"active\": true, \"description\": \"Excess outside air is being brought in to the building, increasing heating and cooling costs. The calculated outside air percent is greater than the outside air damper command plus a threshold. Calculated OA% = 100 X [(RaTemp-MaTemp) \/ (RaTemp-OaTemp)]\", \"display_name\": \"Percent Outside Air Calculated Is Greater Than Outside Air Damper Command\", \"input_consts\": [{\"id\": 80, \"name\": \"THRESHOLD\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Damper Position Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 81, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}], \"input_points\": [{\"id\": 53, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 54, \"name\": \"RaTemp\", \"tags\": [\"return\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Return Air Temperature\", \"current_object_expression\": null}, {\"id\": 55, \"name\": \"MaTemp\", \"tags\": [\"mixed\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Mixed Air Temperature\", \"current_object_expression\": null}, {\"id\": 56, \"name\": \"OaTemp\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}, {\"id\": 57, \"name\": \"OaDmprCmd\", \"tags\": [\"outside\", \"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 5, \"required\": true, \"description\": \"Outside Air Damper Command (open\/closed)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 26, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.6.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 20, \"function_code_module_name\": \"Percent Outside Air Calculated Is Greater Than Outside Air Damper Command\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Excess outside air is being brought in to the building, increasing heating and cooling costs. The calculated outside air percent is greater than the outside air damper command plus a threshold. Calculated OA% = 100 X [(RaTemp-MaTemp) \/ (RaTemp-OaTemp)]\"}"
	},
	{
		"id" : 27,
		"json" : "{\"id\": 27, \"beta\": false, \"name\": \"Percent_Outside_Air_Calculated_Is_Less_Than_Outside_Air_Damper_Command\", \"active\": true, \"description\": \"The calculated outside air percent is less than the outside air damper command minus a threshold, indicating the actual damper position is less than the command. Calculated OA% = 100 X (RaTemp-MaTemp) \/ (RaTemp-OaTemp)\", \"display_name\": \"Percent Outside Air Calculated Is Less Than Outside Air Damper Command\", \"input_consts\": [{\"id\": 82, \"name\": \"THRESHOLD\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Damper Position Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 83, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}], \"input_points\": [{\"id\": 58, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 59, \"name\": \"RaTemp\", \"tags\": [\"return\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Return Air Temperature\", \"current_object_expression\": null}, {\"id\": 60, \"name\": \"MaTemp\", \"tags\": [\"mixed\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Mixed Air Temperature\", \"current_object_expression\": null}, {\"id\": 61, \"name\": \"OaTemp\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}, {\"id\": 62, \"name\": \"OaDmprCmd\", \"tags\": [\"outside\", \"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 5, \"required\": true, \"description\": \"Outside Air Damper Command (open\/closed)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 27, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.7.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 21, \"function_code_module_name\": \"Percent Outside Air Calculated Is Less Than Outside Air Damper Command\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The calculated outside air percent is less than the outside air damper command minus a threshold, indicating the actual damper position is less than the command. Calculated OA% = 100 X (RaTemp-MaTemp) \/ (RaTemp-OaTemp)\"}"
	},
	{
		"id" : 28,
		"json" : "{\"id\": 28, \"beta\": false, \"name\": \"Discharge_Airflow_Sensor_Failure\", \"active\": true, \"description\": \"The discharge airflow sensor has failed. The airflow sensor point is invariant or is outside the expected range.\", \"display_name\": \"Discharge Airflow Sensor Failure\", \"input_consts\": [{\"id\": 84, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 85, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"150000\"}, {\"id\": 86, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"20\"}, {\"id\": 87, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1.0\"}], \"input_points\": [{\"id\": 63, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 64, \"name\": \"AirFlow\", \"tags\": [\"discharge\", \"air\", \"flow\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Air Flow\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 28, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.12.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 31,
		"json" : "{\"id\": 31, \"beta\": false, \"name\": \"Return_Airflow_Sensor_Failure\", \"active\": true, \"description\": \"The return airflow sensor has failed. The airflow sensor point is invariant or is outside the expected range.\", \"display_name\": \"Return Airflow Sensor Failure\", \"input_consts\": [{\"id\": 115, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 116, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"150000\"}, {\"id\": 117, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"20\"}, {\"id\": 118, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1.0\"}], \"input_points\": [{\"id\": 69, \"name\": \"AirFlow\", \"tags\": [\"air\", \"flow\", \"return\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"RA Air Flow\", \"current_object_expression\": null}, {\"id\": 70, \"name\": \"DaFanSts\", \"tags\": [\"air\", \"fan\", \"discharge\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 31, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.12.2\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 32,
		"json" : "{\"id\": 32, \"beta\": false, \"name\": \"Outside_Airflow_Sensor_Failure\", \"active\": true, \"description\": \"The outside airflow sensor has failed. The airflow sensor point is invariant or is outside the expected range.\", \"display_name\": \"Outside Airflow Sensor Failure\", \"input_consts\": [{\"id\": 92, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 93, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"150000\"}, {\"id\": 94, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"20\"}, {\"id\": 95, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1.0\"}], \"input_points\": [{\"id\": 71, \"name\": \"OaFlow\", \"tags\": [\"air\", \"flow\", \"outside\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Outside Air Flow\", \"current_object_expression\": \"\"}, {\"id\": 72, \"name\": \"DaFanSts\", \"tags\": [\"air\", \"fan\", \"discharge\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": \"\"}], \"output_points\": [{\"id\": 32, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.12.3\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 33,
		"json" : "{\"id\": 33, \"beta\": false, \"name\": \"Exhaust_Airflow_Sensor_Failure\", \"active\": true, \"description\": \"The exhaust airflow sensor has failed. The airflow sensor point is invariant or is outside the expected range.\", \"display_name\": \"Exhaust Airflow Sensor Failure\", \"input_consts\": [{\"id\": 96, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 97, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"150000\"}, {\"id\": 98, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"20\"}, {\"id\": 99, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1.0\"}], \"input_points\": [{\"id\": 73, \"name\": \"AirFlow\", \"tags\": [\"air\", \"flow\", \"outside\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Exhaust Air Flow\", \"current_object_expression\": null}, {\"id\": 74, \"name\": \"DaFanSts\", \"tags\": [\"air\", \"fan\", \"discharge\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 33, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.12.4\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 34,
		"json" : "{\"id\": 34, \"beta\": false, \"name\": \"Discharge_Air_Static_Pressure_Setpoint_Can_Be_Decreased\", \"active\": true, \"description\": \"Most of the VAV box damper positions are less than a high damper limit, indicating an opportunity to decrease fan static pressure. Fan static pressure reset is required by ASHRAE Standard 90.1 - Section 6.5.3.2.3 VAV Set-Point Reset.\", \"display_name\": \"Discharge Air Static Pressure Setpoint Can Be Decreased\", \"input_consts\": [{\"id\": 100, \"name\": \"VAV_PERCENT\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Percent of VAV's Required\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"90\"}, {\"id\": 101, \"name\": \"DAMPER_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Damper Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"90\"}, {\"id\": 102, \"name\": \"DELAY\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}], \"input_points\": [{\"id\": 75, \"name\": \"DaFanSts\", \"tags\": [\"air\", \"fan\", \"discharge\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 76, \"name\": \"DmprPos\", \"tags\": [\"air\", \"cmd\", \"damper\"], \"array\": true, \"seq_no\": 2, \"required\": true, \"description\": \"VAV Damper Position\", \"current_object_expression\": \"childEquipment(tags=vav)\"}], \"output_points\": [{\"id\": 34, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.25.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 24, \"function_code_module_name\": \"Discharge Air Static Pressure Setpoint Can Be Decreased (Reset)\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Most of the VAV box damper positions are less than a high damper limit, indicating an opportunity to decrease fan static pressure. Fan static pressure reset is required by ASHRAE Standard 90.1 - Section 6.5.3.2.3 VAV Set-Point Reset.\"}"
	},
	{
		"id" : 35,
		"json" : "{\"id\": 35, \"beta\": false, \"name\": \"FCU_Simultaneous_Heating_and_Cooling\", \"active\": true, \"description\": \"This unit is heating and cooling at the same time.\", \"display_name\": \"FCU Simultaneous Heating and Cooling\", \"input_consts\": [{\"id\": 103, \"name\": \"THRESHOLD_CLG\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Cooling Command Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 104, \"name\": \"THRESHOLD_HTG\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Heating Command Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 105, \"name\": \"DELAY\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 77, \"name\": \"ClgCmd\", \"tags\": [\"cooling\", \"cmd\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Cooling Command\", \"current_object_expression\": null}, {\"id\": 78, \"name\": \"HtgCmd\", \"tags\": [\"heating\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Temp Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 35, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.3.1.1\", \"tuple_constraint\": null, \"equipment_type_id\": [44], \"node_filter_expression\": null, \"function_code_module_id\": 25, \"function_code_module_name\": \"FCU Simultaneous Heating and Cooling\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"This unit is heating and cooling at the same time.\"}"
	},
	{
		"id" : 36,
		"json" : "{\"id\": 36, \"beta\": false, \"name\": \"AHU_Simultaneous_Heating_and_Cooling\", \"active\": true, \"description\": \"This unit is heating and cooling at the same time.\", \"display_name\": \"AHU Simultaneous Heating and Cooling\", \"input_consts\": [{\"id\": 106, \"name\": \"THRESHOLD_CLG\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Cooling Command Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 107, \"name\": \"THRESHOLD_HTG\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Heating Command Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 108, \"name\": \"DELAY\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 79, \"name\": \"ClgCmd\", \"tags\": [\"cooling\", \"cmd\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Cooling Command\", \"current_object_expression\": null}, {\"id\": 80, \"name\": \"HtgCmd\", \"tags\": [\"heating\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Heating Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 36, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.1.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 25, \"function_code_module_name\": \"FCU Simultaneous Heating and Cooling\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"This unit is heating and cooling at the same time.\"}"
	},
	{
		"id" : 37,
		"json" : "{\"id\": 37, \"beta\": false, \"name\": \"Outside_Air_Damper_Position_is_Greater_Than_Minimum_Setpoint\", \"active\": true, \"description\": \"Excess outside air is being brought in to the building. The Outside Air Damper is greater than the minimum position setpoint.\", \"display_name\": \"Outside Air Damper Position is Greater Than Minimum Setpoint\", \"input_consts\": [{\"id\": 109, \"name\": \"HTG_LIMIT\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Heating Command Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 110, \"name\": \"CLG_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Cooling Command Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 111, \"name\": \"ECON_OAT_SP\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Economizer Outside Air Temperature Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"70\"}, {\"id\": 112, \"name\": \"DMPR_MIN_SP\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Outside Air Damper Minimum Position Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"20\"}, {\"id\": 113, \"name\": \"DELAY\", \"seq_no\": 5, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 114, \"name\": \"THRESHOLD\", \"seq_no\": 6, \"unit_id\": 1, \"description\": \"Outside Air Damper Position Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}], \"input_points\": [{\"id\": 81, \"name\": \"OaDmprMinPosSp\", \"tags\": [\"outside\", \"air\", \"damper\", \"min\", \"sp\"], \"array\": false, \"seq_no\": 1, \"required\": false, \"description\": \"Outside Air Damper Minimum Position Setpoint\", \"current_object_expression\": null}, {\"id\": 82, \"name\": \"OaTemp\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}, {\"id\": 83, \"name\": \"OaDmprCmd\", \"tags\": [\"outside\", \"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Outside Air Damper Command (open\/closed)\", \"current_object_expression\": null}, {\"id\": 84, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 85, \"name\": \"ClgCmd\", \"tags\": [\"cooling\", \"cmd\"], \"array\": false, \"seq_no\": 5, \"required\": true, \"description\": \"Cooling Command\", \"current_object_expression\": null}, {\"id\": 86, \"name\": \"HtgCmd\", \"tags\": [\"heating\", \"cmd\"], \"array\": false, \"seq_no\": 6, \"required\": false, \"description\": \"Heating Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 37, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.4.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 26, \"function_code_module_name\": \"Outside Air Damper Position is Greater Than Minimum Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Excess outside air is being brought in to the building. The Outside Air Damper is greater than the minimum position setpoint.\"}"
	},
	{
		"id" : 38,
		"json" : "{\"id\": 38, \"beta\": false, \"name\": \"Outside_Airflow_is_Greater_Than_Minimum_Setpoint\", \"active\": true, \"description\": \"Excess outside air is being brought into the building. The outside airflow is greater than the outside airflow minimum position setpoint.\", \"display_name\": \"Outside Airflow is Greater Than Minimum Setpoint\", \"input_consts\": [{\"id\": 119, \"name\": \"THRESHOLD\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Outside Airflow Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"500\"}, {\"id\": 120, \"name\": \"CLG_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Cooling Command Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 121, \"name\": \"HTG_LIMIT\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Heating Command Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 122, \"name\": \"ECON_OAT_SP\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Economizer Outside Air Temperature Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"70\"}, {\"id\": 123, \"name\": \"DELAY\", \"seq_no\": 5, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}], \"input_points\": [{\"id\": 87, \"name\": \"OaTemp\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}, {\"id\": 88, \"name\": \"ClgCmd\", \"tags\": [\"cooling\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Cooling Command\", \"current_object_expression\": null}, {\"id\": 89, \"name\": \"OaFlow\", \"tags\": [\"outside\", \"air\", \"flow\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Outside Air Flow\", \"current_object_expression\": null}, {\"id\": 90, \"name\": \"HtgCmd\", \"tags\": [\"heating\", \"cmd\"], \"array\": false, \"seq_no\": 4, \"required\": false, \"description\": \"Heating Command\", \"current_object_expression\": null}, {\"id\": 91, \"name\": \"OaFlowMinSp\", \"tags\": [\"outside\", \"air\", \"flow\", \"min\", \"sp\"], \"array\": false, \"seq_no\": 5, \"required\": true, \"description\": \"Outside Air Flow Minimum Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 38, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.4.2\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 27, \"function_code_module_name\": \"Outside Airflow is Greater Than Minimum Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Excess outside air is being brought into the building. The outside airflow is greater than the outside airflow minimum position setpoint.\"}"
	},
	{
		"id" : 39,
		"json" : "{\"id\": 39, \"beta\": false, \"name\": \"Outside_Air_Damper_Does_Not_Meet_the_Minimum_Position_Setpoint\", \"active\": true, \"description\": \"The outside air damper is less than the minimum position setpoint and sufficient ventilation may not be provided.\", \"display_name\": \"Outside Air Damper Does Not Meet the Minimum Position Setpoint\", \"input_consts\": [{\"id\": 124, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 125, \"name\": \"LOW_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Mixed Air Temperature Low Limit Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"40\"}], \"input_points\": [{\"id\": 92, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 93, \"name\": \"OaDmprCmd\", \"tags\": [\"outside\", \"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Outside Air Damper Command (open\/closed)\", \"current_object_expression\": null}, {\"id\": 94, \"name\": \"OaDmprMinPosSp\", \"tags\": [\"outside\", \"air\", \"damper\", \"min\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Outside Air Damper Minimum Position Setpoint\", \"current_object_expression\": null}, {\"id\": 95, \"name\": \"MaTemp\", \"tags\": [\"mixed\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Mixed Air Temp\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 39, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.5.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 28, \"function_code_module_name\": \"Outside Air Damper Does Not Meet the Minimum Position Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The outside air damper is less than the minimum position setpoint and sufficient ventilation may not be provided.\"}"
	},
	{
		"id" : 40,
		"json" : "{\"id\": 40, \"beta\": false, \"name\": \"Heating_Commanded_On_In_Cooling_Mode\", \"active\": true, \"description\": \"VAV box is commanding heating when in cooling mode. There may be a control sequence issue with the heating element of a VAV box.\", \"display_name\": \"Heating Commanded On In Cooling Mode\", \"input_consts\": [{\"id\": 126, \"name\": \"HTG_CMD_MIN\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Heating Command Minimum\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 127, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 128, \"name\": \"THRESHOLD\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Zone Temperature Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"2\"}], \"input_points\": [{\"id\": 96, \"name\": \"ZoneTemp\", \"tags\": [\"zone\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Zone Temperature\", \"current_object_expression\": null}, {\"id\": 97, \"name\": \"RhtCmd\", \"tags\": [\"heating\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Reheat Command\", \"current_object_expression\": null}, {\"id\": 98, \"name\": \"OccCoolSp\", \"tags\": [\"occ\", \"cooling\", \"zone\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Occupied Cooling Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 40, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.4.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 29, \"function_code_module_name\": \"Heating Commanded On In Cooling Mode\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"VAV box is commanding heating when in cooling mode. There may be a control sequence issue with the heating element of a VAV box.\"}"
	},
	{
		"id" : 41,
		"json" : "{\"id\": 41, \"beta\": false, \"name\": \"Unexpected_Increase_in_VAV_Discharge_Temperature\", \"active\": true, \"description\": \"Unexpected increase in the discharge air temperature from the AHU to the VAV detected. Reheat valve may be leaking.\", \"display_name\": \"Unexpected Increase in VAV Discharge Temperature\", \"input_consts\": [{\"id\": 129, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 130, \"name\": \"THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Discharge Temperature Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}, {\"id\": 131, \"name\": \"HTG_CMD_MIN\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Heating Command Minimum Position\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 206, \"name\": \"DMPR_LO\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Damper Position Low Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"2\"}], \"input_points\": [{\"id\": 99, \"name\": \"AHUDaTemp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"AHU Discharge Air Temperature\", \"current_object_expression\": \"parentEquipment()\"}, {\"id\": 100, \"name\": \"DaTemp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Air Temperature\", \"current_object_expression\": null}, {\"id\": 101, \"name\": \"RhtCmd\", \"tags\": [\"cmd\", \"reheat\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Reheat Command\", \"current_object_expression\": null}, {\"id\": 102, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"AHU DA Fan Status (single or common)\", \"current_object_expression\": \"parentEquipment()\"}, {\"id\": 157, \"name\": \"DmprPos\", \"tags\": [\"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 5, \"required\": true, \"description\": \"Damper Position\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 41, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.5.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 30, \"function_code_module_name\": \"Unexpected Increase in VAV Discharge Temperature\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Unexpected increase in the discharge air temperature from the AHU to the VAV detected. Reheat valve may be leaking.\"}"
	},
	{
		"id" : 42,
		"json" : "{\"id\": 42, \"beta\": false, \"name\": \"Zone_Temperature_Setpoint_Dead_Band_Is_Too_Low\", \"active\": true, \"description\": \"The zone temperature setpoint dead band is too low. A minimum difference of 5°F between cooling and heating setpoints is required by ASHRAE Standard 90.1 2016 - Section 6.4.3.1.2 Dead Band.\", \"display_name\": \"Zone Temperature Setpoint Dead Band Is Too Low\", \"input_consts\": [{\"id\": 132, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Default Value Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 133, \"name\": \"DEADBAND\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Minimum Temperature Dead Band Allowed\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}], \"input_points\": [{\"id\": 103, \"name\": \"OccCoolSp\", \"tags\": [\"occ\", \"cooling\", \"zone\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Occupied Cooling Setpoint\", \"current_object_expression\": null}, {\"id\": 104, \"name\": \"OccHeatSp\", \"tags\": [\"occ\", \"heating\", \"zone\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Occupied Heating Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 42, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.28.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 31, \"function_code_module_name\": \"Zone Temperature Setpoint Dead Band Is Too Low\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The zone temperature setpoint dead band is too low. A minimum difference of 5°F between cooling and heating setpoints is required by ASHRAE Standard 90.1 2016 - Section 6.4.3.1.2 Dead Band.\"}"
	},
	{
		"id" : 43,
		"json" : "{\"id\": 43, \"beta\": false, \"name\": \"VAV_Zone_Temperature_Setpoint_Dead_Band_Is_Too_Low\", \"active\": true, \"description\": \"The zone temperature setpoint dead band is too low. A minimum difference of 5°F between cooling and heating setpoints is required by ASHRAE Standard 90.1 2016 - Section 6.4.3.1.2 Dead Band.\", \"display_name\": \"VAV Zone Temperature Setpoint Dead Band Is Too Low\", \"input_consts\": [{\"id\": 134, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 135, \"name\": \"DEADBAND\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Minimum Temperature Dead Band Allowed\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}], \"input_points\": [{\"id\": 105, \"name\": \"OccCoolSp\", \"tags\": [\"occ\", \"cooling\", \"zone\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Occupied Cooling Setpoint\", \"current_object_expression\": null}, {\"id\": 106, \"name\": \"OccHeatSp\", \"tags\": [\"occ\", \"heating\", \"zone\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Occupied Heating Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 43, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.19.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 31, \"function_code_module_name\": \"Zone Temperature Setpoint Dead Band Is Too Low\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The zone temperature setpoint dead band is too low. A minimum difference of 5°F between cooling and heating setpoints is required by ASHRAE Standard 90.1 2016 - Section 6.4.3.1.2 Dead Band.\"}"
	},
	{
		"id" : 44,
		"json" : "{\"id\": 44, \"beta\": false, \"name\": \"Discharge_Air_Fan_VFD_Invariant\", \"active\": true, \"description\": \"The discharge air fan VFD is invariant and may be overridden or in Hand.\", \"display_name\": \"Discharge Air Fan VFD Invariant\", \"input_consts\": [{\"id\": 136, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 137, \"name\": \"MAX_SPEED\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Maximum VFD Speed\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"99\"}, {\"id\": 138, \"name\": \"PRESS_THRESHOLD\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Pressure Setpoint Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.1\"}, {\"id\": 139, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1.0\"}], \"input_points\": [{\"id\": 107, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 108, \"name\": \"DaFanSpd\", \"tags\": [\"discharge\", \"air\", \"fan\", \"speed\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Fan Speed (single or common)\", \"current_object_expression\": null}, {\"id\": 109, \"name\": \"DaPress\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": false, \"description\": \"DA Pressure\", \"current_object_expression\": null}, {\"id\": 110, \"name\": \"DaPressSp\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sp\"], \"array\": false, \"seq_no\": 4, \"required\": false, \"description\": \"DA Pressure Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 44, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.14.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 32, \"function_code_module_name\": \"Discharge Air Fan VFD Invariant\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The discharge air fan VFD is invariant and may be overridden or in Hand.\"}"
	},
	{
		"id" : 45,
		"json" : "{\"id\": 45, \"beta\": false, \"name\": \"VAV_Return_Airflow_Sensor_Failure\", \"active\": true, \"description\": \"The return airflow sensor has failed. The airflow sensor point is invariant or is outside the expected range.\", \"display_name\": \"VAV Return Airflow Sensor Failure\", \"input_consts\": [{\"id\": 140, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 141, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"10000\"}, {\"id\": 142, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-5\"}, {\"id\": 143, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1.0\"}], \"input_points\": [{\"id\": 111, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"AHU DA Fan Status (single or common)\", \"current_object_expression\": \"parentEquipment()\"}, {\"id\": 112, \"name\": \"RaFlow\", \"tags\": [\"return\", \"air\", \"flow\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"RA Air Flow\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 45, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.18.2\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 46,
		"json" : "{\"id\": 46, \"beta\": false, \"name\": \"VAV_Discharge_Air_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The discharge air temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"VAV Discharge Air Temperature Sensor Failure\", \"input_consts\": [{\"id\": 144, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 145, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"250\"}, {\"id\": 146, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 147, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}], \"input_points\": [{\"id\": 113, \"name\": \"Sensor\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Discharge Air Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 46, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.9.2\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 47,
		"json" : "{\"id\": 47, \"beta\": false, \"name\": \"VAV_Discharge_Airflow_Sensor_Failure\", \"active\": true, \"description\": \"The discharge airflow sensor has failed. The airflow sensor point is invariant or is outside the expected range.\", \"display_name\": \"VAV Discharge Airflow Sensor Failure\", \"input_consts\": [{\"id\": 148, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 149, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"10000\"}, {\"id\": 150, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-5\"}, {\"id\": 151, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1.0\"}, {\"id\": 199, \"name\": \"DAMPER_THRESHOLD\", \"seq_no\": 5, \"unit_id\": 1, \"description\": \"Damper Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}], \"input_points\": [{\"id\": 114, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"AHU DA Fan Status (single or common)\", \"current_object_expression\": \"parentEquipment()\"}, {\"id\": 115, \"name\": \"DaFlow\", \"tags\": [\"discharge\", \"air\", \"flow\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Air Flow\", \"current_object_expression\": null}, {\"id\": 151, \"name\": \"DmprPos\", \"tags\": [\"air\", \"damper\", \"cmd\"], \"array\": false, \"seq_no\": 1, \"required\": false, \"description\": \"Damper Position\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 47, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.18.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 48,
		"json" : "{\"id\": 48, \"beta\": false, \"name\": \"Zone_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The zone temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Zone Temperature Sensor Failure\", \"input_consts\": [{\"id\": 152, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 153, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"150\"}, {\"id\": 154, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 155, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}], \"input_points\": [{\"id\": 116, \"name\": \"Sensor\", \"tags\": [\"zone\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Zone Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 48, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.9.5\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 49,
		"json" : "{\"id\": 49, \"beta\": false, \"name\": \"Discharge_Fan_Static_Pressure_Setpoint_Is_Greater_Than_High_Limit\", \"active\": true, \"description\": \"The discharge fan static pressure setpoint is greater than the high limit and may be overridden. Excessively high fan static pressure increases fan energy and operating costs. ASHRAE Energy Standard 90.1 2016, section 6.5.3.2.2 VAV Static Pressure Sensor Location, limits the static pressure setpoint to 1.2 in. of water.\", \"display_name\": \"Discharge Fan Static Pressure Setpoint Is Greater Than High Limit\", \"input_consts\": [{\"id\": 156, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 157, \"name\": \"HIGH_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Static Pressure Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"2\"}], \"input_points\": [{\"id\": 117, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 118, \"name\": \"DaPressSp\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sp\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Pressure Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 49, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.15.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 33, \"function_code_module_name\": \"Discharge Fan Static Pressure Setpoint Is Greater Than High Limit\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The discharge fan static pressure setpoint is greater than the high limit and may be overridden. Excessively high fan static pressure increases fan energy and operating costs. ASHRAE Energy Standard 90.1 2016, section 6.5.3.2.2 VAV Static Pressure Sensor Location, limits the static pressure setpoint to 1.2 in. of water.\"}"
	},
	{
		"id" : 50,
		"json" : "{\"id\": 50, \"beta\": false, \"name\": \"Occupied_Zone_Temperature_Heating_Setpoint_Above_High_Limit\", \"active\": true, \"description\": \"The occupied zone temperature heating setpoint is higher than the high setpoint limit.\", \"display_name\": \"Occupied Zone Temperature Heating Setpoint Above High Limit\", \"input_consts\": [{\"id\": 158, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 159, \"name\": \"HIGH_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Zone Temperature Setpoint High Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"75\"}], \"input_points\": [{\"id\": 119, \"name\": \"OccHeatSp\", \"tags\": [\"occ\", \"heating\", \"zone\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Occupied Heating Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 50, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.16.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 34, \"function_code_module_name\": \"Occupied Zone Temperature Heating Setpoint Above High Limit\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The occupied zone temperature heating setpoint is higher than the high setpoint limit.\"}"
	},
	{
		"id" : 51,
		"json" : "{\"id\": 51, \"beta\": false, \"name\": \"Occupied_Zone_Temperature_Cooling_Setpoint_Below_Low_Limit\", \"active\": true, \"description\": \"The occupied zone temperature cooling setpoint is below the low setpoint limit.\", \"display_name\": \"Occupied Zone Temperature Cooling Setpoint Below Low Limit\", \"input_consts\": [{\"id\": 160, \"name\": \"LOW_LIMIT\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Zone Temperature Setpoint Low Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"66\"}, {\"id\": 161, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 120, \"name\": \"OccCoolSp\", \"tags\": [\"occ\", \"cooling\", \"zone\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Occupied Cooling Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 51, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.2.17.1\", \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 35, \"function_code_module_name\": \"Occupied Zone Temperature Cooling Setpoint Below Low Limit\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The occupied zone temperature cooling setpoint is below the low setpoint limit.\"}"
	},
	{
		"id" : 52,
		"json" : "{\"id\": 52, \"beta\": false, \"name\": \"Outside_Air_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The outside air temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Outside Air Temperature Sensor Failure\", \"input_consts\": [{\"id\": 162, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 163, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"130\"}, {\"id\": 164, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-40\"}, {\"id\": 165, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}], \"input_points\": [{\"id\": 121, \"name\": \"Sensor\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 52, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.6.3\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 10, \"function_code_module_name\": \"SensorFailure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Your sensors are failing!\"}"
	},
	{
		"id" : 53,
		"json" : "{\"id\": 53, \"beta\": false, \"name\": \"Boiler_Leaving_Water_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The boiler leaving water temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Boiler Leaving Water Temperature Sensor Failure\", \"input_consts\": [{\"id\": 166, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 167, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"220\"}, {\"id\": 168, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"40\"}, {\"id\": 169, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}], \"input_points\": [{\"id\": 122, \"name\": \"BlrLTemp\", \"tags\": [\"leaving\", \"water\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Leaving Water Temperature\", \"current_object_expression\": null}, {\"id\": 123, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Boiler Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 53, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.6.1\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 54,
		"json" : "{\"id\": 54, \"beta\": false, \"name\": \"Boiler_Entering_Water_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The boiler entering water temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Boiler Entering Water Temperature Sensor Failure\", \"input_consts\": [{\"id\": 170, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 171, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"200\"}, {\"id\": 172, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"40\"}, {\"id\": 173, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}], \"input_points\": [{\"id\": 124, \"name\": \"BlrETemp\", \"tags\": [\"entering\", \"water\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Entering Water Temperature\", \"current_object_expression\": null}, {\"id\": 125, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Boiler Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 54, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.6.2\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 16, \"function_code_module_name\": \"Discharge Air Pressure Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Determines a sensor failure when Discharge Fan Status is true.\"}"
	},
	{
		"id" : 55,
		"json" : "{\"id\": 55, \"beta\": false, \"name\": \"Boiler_Status_Is_Off_When_Commanded_On\", \"active\": true, \"description\": \"The boiler status indicates it is \\\"Off\\\", but the boiler is being commanded \\\"On\\\", indicating inefficient operation.\", \"display_name\": \"Boiler Status Is Off When Commanded On\", \"input_consts\": [{\"id\": 174, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 126, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Boiler Status\", \"current_object_expression\": null}, {\"id\": 127, \"name\": \"BlrCmd\", \"tags\": [\"boiler\", \"run\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Boiler Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 55, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.7.1\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 18, \"function_code_module_name\": \"Fan Status Off When Commanded On\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The fan status is 'Off' but the fan is commanded 'On'\"}"
	},
	{
		"id" : 56,
		"json" : "{\"id\": 56, \"beta\": false, \"name\": \"Boiler_Leaving_Water_Temperature_Less_Than_Setpoint\", \"active\": true, \"description\": \"The boiler leaving water temperature is less than the leaving water temperature setpoint, indicating bad control, failed equipment, and potential comfort complaints.\", \"display_name\": \"Boiler Leaving Water Temperature Less Than Setpoint\", \"input_consts\": [{\"id\": 175, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 176, \"name\": \"THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Temperature Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}], \"input_points\": [{\"id\": 128, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Boiler Status\", \"current_object_expression\": null}, {\"id\": 129, \"name\": \"BlrLTemp\", \"tags\": [\"leaving\", \"water\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Leaving Water Temperature\", \"current_object_expression\": null}, {\"id\": 130, \"name\": \"BlrLTempSp\", \"tags\": [\"leaving\", \"water\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Boiler Leaving Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 56, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.4.1\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 36, \"function_code_module_name\": \"Boiler Leaving Water Temperature Less Than Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The boiler leaving water temperature is less than the leaving water temperature setpoint, indicating bad control, failed equipment, and potential comfort complaints.\"}"
	},
	{
		"id" : 57,
		"json" : "{\"id\": 57, \"beta\": false, \"name\": \"Boiler_Leaving_Water_Temperature_Greater_Than_Setpoint\", \"active\": true, \"description\": \"The boiler leaving water temperature is greater than the leaving water temperature setpoint, indicating bad control and energy waste.\", \"display_name\": \"Boiler Leaving Water Temperature Greater Than Setpoint\", \"input_consts\": [{\"id\": 177, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 178, \"name\": \"THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Temperature Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}], \"input_points\": [{\"id\": 131, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Boiler Status\", \"current_object_expression\": null}, {\"id\": 132, \"name\": \"BlrLTemp\", \"tags\": [\"leaving\", \"water\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Leaving Water Temperature\", \"current_object_expression\": null}, {\"id\": 133, \"name\": \"BlrLTempSp\", \"tags\": [\"leaving\", \"water\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Boiler Leaving Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 57, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.3.1\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 37, \"function_code_module_name\": \"Boiler Leaving Water Temperature Greater Than Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The boiler leaving water temperature is greater than the leaving water temperature setpoint, indicating bad control and energy waste.\"}"
	},
	{
		"id" : 58,
		"json" : "{\"id\": 58, \"beta\": false, \"name\": \"Boiler_Supply_Water_Temperature_Setpoint_Is_Greater_Than_High_Limit\", \"active\": true, \"description\": \"The boiler supply water temperature setpoint is greater than the high limit, wasting energy. The setpoint may be overridden or set higher than design.\", \"display_name\": \"Boiler Supply Water Temperature Setpoint Is Greater Than High Limit\", \"input_consts\": [{\"id\": 179, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 180, \"name\": \"HIGH_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Temperature Setpoint Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"180\"}], \"input_points\": [{\"id\": 134, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Boiler Status\", \"current_object_expression\": null}, {\"id\": 135, \"name\": \"BlrLTempSp\", \"tags\": [\"leaving\", \"water\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Boiler Leaving Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 58, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.9.1\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 33, \"function_code_module_name\": \"Discharge Fan Static Pressure Setpoint Is Greater Than High Limit\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The discharge fan static pressure setpoint is greater than the high limit and may be overridden. Excessively high fan static pressure increases fan energy and operating costs. ASHRAE Energy Standard 90.1 2016, section 6.5.3.2.2 VAV Static Pressure Sensor Location, limits the static pressure setpoint to 1.2 in. of water.\"}"
	},
	{
		"id" : 59,
		"json" : "{\"id\": 59, \"beta\": false, \"name\": \"Boiler_Status_Is_On_When_Commanded_Off\", \"active\": true, \"description\": \"The boiler status indicates it is 'On', but the boiler is being commanded 'Off', potentially wasting energy.\", \"display_name\": \"Boiler Status Is On When Commanded Off\", \"input_consts\": [{\"id\": 181, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 136, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Boiler Status\", \"current_object_expression\": null}, {\"id\": 137, \"name\": \"BlrCmd\", \"tags\": [\"boiler\", \"run\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Boiler Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 59, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.8.1\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 19, \"function_code_module_name\": \"Fan Status On When Commanded Off\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The fan status is 'On' but is commanded 'Off'\"}"
	},
	{
		"id" : 60,
		"json" : "{\"id\": 60, \"beta\": false, \"name\": \"Boiler_Supply_Water_Temperature_Setpoint_Can_Be_Decreased\", \"active\": true, \"description\": \"Most of the hot water valve positions are less than a high damper limit, indicating an opportunity to decrease the hot water suppy temperature setpoint. Boiler hot water supply temperature reset is required by ASHRAE Standard 90.1.\", \"display_name\": \"Boiler Supply Water Temperature Setpoint Can Be Decreased (Reset)\", \"input_consts\": [{\"id\": 182, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 183, \"name\": \"VALVE_THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Heating Valve Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"90\"}, {\"id\": 184, \"name\": \"HTG_EQUIP_PERCENT\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"% of Heating Equipment Valves Below Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"90\"}], \"input_points\": [{\"id\": 138, \"name\": \"HtgCmd\", \"tags\": [\"heating\", \"cmd\"], \"array\": true, \"seq_no\": 1, \"required\": true, \"description\": \"VAV Heating Command\", \"current_object_expression\": \"childEquipment(tags=vav)\"}, {\"id\": 139, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Boiler Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 60, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.12.1\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 38, \"function_code_module_name\": \"Boiler Supply Water Temperature Setpoint Can Be Decreased (Reset)\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Most of the hot water valve positions are less than a high damper limit, indicating an opportunity to decrease the hot water suppy temperature setpoint. Boiler hot water supply temperature reset is required by ASHRAE Standard 90.1.\"}"
	},
	{
		"id" : 61,
		"json" : "{\"id\": 61, \"beta\": false, \"name\": \"Boiler_Low_Temperature_Differential\", \"active\": true, \"description\": \"The boiler temperature differential (Delta T) is much lower than design.\", \"display_name\": \"Boiler Low Temperature Differential (Low Delta T)\", \"input_consts\": [{\"id\": 185, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 186, \"name\": \"MIN_DELTA_T\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Minimum Temperature Differential\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"10\"}], \"input_points\": [{\"id\": 140, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Boiler Status\", \"current_object_expression\": null}, {\"id\": 141, \"name\": \"BlrETemp\", \"tags\": [\"entering\", \"water\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Entering Water Temperature\", \"current_object_expression\": null}, {\"id\": 142, \"name\": \"BlrLTemp\", \"tags\": [\"leaving\", \"water\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Leaving Water Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 61, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.5.1\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 39, \"function_code_module_name\": \"Boiler Low Temperature Differential (Low Delta T)\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The boiler temperature differential (Delta T) is much lower than design.\"}"
	},
	{
		"id" : 62,
		"json" : "{\"id\": 62, \"beta\": false, \"name\": \"Operating_Outside_of_Schedule\", \"active\": true, \"description\": \"The air handling unit is operating outside the defined occupied schedule.\", \"display_name\": \"Operating Outside of Schedule\", \"input_consts\": [{\"id\": 187, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 188, \"name\": \"SUN_START\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Sunday Schedule Start Time\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"8\"}, {\"id\": 189, \"name\": \"SUN_STOP\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Sunday Schedule Stop Time\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"12\"}, {\"id\": 190, \"name\": \"SAT_START\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Saturday Schedule Start Time\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"8\"}, {\"id\": 191, \"name\": \"SAT_STOP\", \"seq_no\": 5, \"unit_id\": 1, \"description\": \"Saturday Schedule Stop Time\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"16\"}, {\"id\": 192, \"name\": \"WEEK_START\", \"seq_no\": 6, \"unit_id\": 1, \"description\": \"Weekday Schedule Start Time\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"6\"}, {\"id\": 193, \"name\": \"WEEK_STOP\", \"seq_no\": 7, \"unit_id\": 1, \"description\": \"Weekday Schedule Stop Time\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"18\"}, {\"id\": 194, \"name\": \"UNOCC_LO_TEMP\", \"seq_no\": 8, \"unit_id\": 1, \"description\": \"Unoccupied Heating Temperature Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"62\"}, {\"id\": 195, \"name\": \"UNOCC_HI_TEMP\", \"seq_no\": 9, \"unit_id\": 1, \"description\": \"Unoccupied Cooling Temperature Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"80\"}], \"input_points\": [{\"id\": 143, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": false, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 144, \"name\": \"DaFanCmd\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Fan Command (single or common)\", \"current_object_expression\": null}, {\"id\": 145, \"name\": \"RaTemp\", \"tags\": [\"return\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": false, \"description\": \"RA Temp\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 62, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.8.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 40, \"function_code_module_name\": \"Operating Outside of Schedule\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The air handling unit is operating outside the defined occupied schedule.\"}"
	},
	{
		"id" : 63,
		"json" : "{\"id\": 63, \"beta\": false, \"name\": \"Operating_During_Unoccupied_Mode\", \"active\": true, \"description\": \"This rule identifies periods of time the AHU is in Unoccupied Mode, but the fan is operating.\", \"display_name\": \"Operating During Unoccupied Mode\", \"input_consts\": [{\"id\": 196, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 146, \"name\": \"Occ\", \"tags\": [\"occupied\", \"cmd\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Occupied Mode\", \"current_object_expression\": null}, {\"id\": 147, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": false, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 148, \"name\": \"DaFanCmd\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"cmd\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"DA Fan Command (single or common)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 63, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.27.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 41, \"function_code_module_name\": \"Operating During Unoccupied Mode\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"This rule identifies periods of time the AHU is in Unoccupied Mode, but the fan is operating.\"}"
	},
	{
		"id" : 64,
		"json" : "{\"id\": 64, \"beta\": false, \"name\": \"Boiler_Supply_Water_Temperature_Is_Greater_Than_High_Limit\", \"active\": true, \"description\": \"The boiler leaving water temperature is greater than the high limit, wasting energy. The setpoint may be overridden, or the boiler has inefficient temperature controls or malfunctioning valves and linkages.\", \"display_name\": \"Boiler Supply Water Temperature Is Greater Than High Limit\", \"input_consts\": [{\"id\": 197, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 198, \"name\": \"HIGH_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Supply Water Temperature High Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"183\"}], \"input_points\": [{\"id\": 149, \"name\": \"BlrLTemp\", \"tags\": [\"leaving\", \"water\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Leaving Water Temperature\", \"current_object_expression\": null}, {\"id\": 150, \"name\": \"BlrSts\", \"tags\": [\"boiler\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": false, \"description\": \"Boiler Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 64, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"1.1.10.1\", \"tuple_constraint\": null, \"equipment_type_id\": [104], \"node_filter_expression\": null, \"function_code_module_id\": 42, \"function_code_module_name\": \"Boiler Supply Water Temperature Is Greater Than High Limit\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The boiler leaving water temperature is greater than the high limit, wasting energy. The setpoint may be overridden, or the boiler has inefficient temperature controls or malfunctioning valves and linkages.\"}"
	},
	{
		"id" : 65,
		"json" : "{\"id\": 65, \"beta\": false, \"name\": \"Majority_Of_VAVs_In_Heating_Mode\", \"active\": true, \"description\": \"The majority of the VAVs served by this air handling unit are in heating mode, indicating the discharge air temperature should be increased.\", \"display_name\": \"Majority Of VAVs In Heating Mode\", \"input_consts\": [{\"id\": 200, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 201, \"name\": \"HEATING_THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"VAV Heating Command Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"10\"}, {\"id\": 202, \"name\": \"REHEAT_PERCENT\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"% Of VAVs In Heating Mode\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"70\"}], \"input_points\": [{\"id\": 152, \"name\": \"HtgCmd\", \"tags\": [\"heating\", \"cmd\"], \"array\": true, \"seq_no\": 1, \"required\": true, \"description\": \"VAV Heating Command\", \"current_object_expression\": \"childEquipment(tags=vav)\"}, {\"id\": 153, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 65, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.31.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 43, \"function_code_module_name\": \"Majority Of VAVs In Heating Mode\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The majority of the VAVs served by this air handling unit are in heating mode, indicating the discharge air temperature should be increased.\"}"
	},
	{
		"id" : 66,
		"json" : "{\"id\": 66, \"beta\": false, \"name\": \"Discharge_Fan_Static_Pressure_Is_Less_Than_Setpoint\", \"active\": true, \"description\": \"The discharge fan static pressure is less than the static pressure setpoint and may be experiencing inefficient control or mechanical failure, and may lead to comfort complaints.\", \"display_name\": \"Discharge Fan Static Pressure Is Less Than Setpoint\", \"input_consts\": [{\"id\": 203, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 204, \"name\": \"THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Static Pressure Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.25\"}, {\"id\": 205, \"name\": \"DA_PRESS_SP\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Default Static Pressure Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.6\"}], \"input_points\": [{\"id\": 154, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": false, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 155, \"name\": \"DaPress\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Pressure\", \"current_object_expression\": null}, {\"id\": 156, \"name\": \"DaPressSp\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": false, \"description\": \"DA Pressure Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 66, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.17.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 44, \"function_code_module_name\": \"Discharge Fan Static Pressure Is Less Than Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The discharge fan static pressure is less than the static pressure setpoint and may be experiencing inefficient control or mechanical failure, and may lead to comfort complaints.\"}"
	},
	{
		"id" : 67,
		"json" : "{\"id\": 67, \"beta\": false, \"name\": \"Discharge_Air_Fan_VFD_Invariant_Fan_Freq\", \"active\": true, \"description\": \"The discharge air fan VFD is invariant and may be overridden or in Hand.\", \"display_name\": \"Discharge Air Fan VFD Invariant Fan Freq\", \"input_consts\": [{\"id\": 207, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 208, \"name\": \"MAX_FREQ\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Maximum VFD Frequency\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"58\"}, {\"id\": 209, \"name\": \"PRESS_THRESHOLD\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Pressure Setpoint Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.1\"}, {\"id\": 210, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.1\"}], \"input_points\": [{\"id\": 158, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 159, \"name\": \"DaFanFreq\", \"tags\": [\"discharge\", \"air\", \"fan\", \"freq\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Fan Frequency (single or common)\", \"current_object_expression\": null}, {\"id\": 160, \"name\": \"DaPress\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": false, \"description\": \"DA Pressure\", \"current_object_expression\": null}, {\"id\": 161, \"name\": \"DaPressSp\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sp\"], \"array\": false, \"seq_no\": 4, \"required\": false, \"description\": \"DA Pressure Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 67, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.14.2\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 45, \"function_code_module_name\": \"Discharge Air Fan VFD Invariant Fan Freq\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The discharge air fan VFD is invariant and may be overridden or in Hand.\"}"
	},
	{
		"id" : 68,
		"json" : "{\"id\": 68, \"beta\": false, \"name\": \"Discharge_Fan_Static_Pressure_Is_Greater_Than_Setpoint\", \"active\": true, \"description\": \"The discharge fan static pressure is greater than the static pressure setpoint and may be overridden or experiencing inefficient control, increasing fan energy and operating costs.\", \"display_name\": \"Discharge Fan Static Pressure Is Greater Than Setpoint\", \"input_consts\": [{\"id\": 211, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}, {\"id\": 212, \"name\": \"THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Static Pressure Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.15\"}, {\"id\": 213, \"name\": \"DA_PRESS_SP\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Default Static Pressure Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"2.0\"}], \"input_points\": [{\"id\": 162, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 163, \"name\": \"DaPress\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"DA Pressure\", \"current_object_expression\": null}, {\"id\": 164, \"name\": \"DaPressSp\", \"tags\": [\"discharge\", \"air\", \"pressure\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": false, \"description\": \"DA Pressure Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 68, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.16.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 46, \"function_code_module_name\": \"Discharge Fan Static Pressure Is Greater Than Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The discharge fan static pressure is greater than the static pressure setpoint and may be overridden or experiencing inefficient control, increasing fan energy and operating costs.\"}"
	},
	{
		"id" : 69,
		"json" : "{\"id\": 69, \"beta\": false, \"name\": \"Water_Meter_Accumulating_Point_Is_Reporting_Negative_Values\", \"active\": true, \"description\": \"The water meter accumulating point is reporting negative values. This point keeps a running total of water used and should never report negative values. Inspect meter and connections for a malfunction.\", \"display_name\": \"Water Meter Accumulating Point Is Reporting Negative Values\", \"input_consts\": [{\"id\": 214, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}], \"input_points\": [{\"id\": 165, \"name\": \"TOTALIZER\", \"tags\": [\"domestic\", \"water\", \"volume\", \"sensor\", \"hisTotalized\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Domestic Water Volume Total (accumulated)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 69, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"4.4.5.1\", \"tuple_constraint\": null, \"equipment_type_id\": [152], \"node_filter_expression\": null, \"function_code_module_id\": 47, \"function_code_module_name\": \"Meter Totalizer Is Negative\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Meter totalizer value is negative\"}"
	},
	{
		"id" : 70,
		"json" : "{\"id\": 70, \"beta\": false, \"name\": \"Electric_Meter_Accumulating_Point_Is_Reporting_Negative_Values\", \"active\": true, \"description\": \"The electric meter accumulating point is reporting negative values. This point keeps a running total of electricity used and should never report negative values. Inspect meter and connections for a malfunction.\", \"display_name\": \"Electric Meter Accumulating Point Is Reporting Negative Values\", \"input_consts\": [{\"id\": 215, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}], \"input_points\": [{\"id\": 166, \"name\": \"TOTALIZER\", \"tags\": [\"elec\", \"total\", \"energy\", \"sensor\", \"hisTotalized\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Energy Total (accumulated)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 70, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"4.2.5.1\", \"tuple_constraint\": null, \"equipment_type_id\": [150], \"node_filter_expression\": null, \"function_code_module_id\": 47, \"function_code_module_name\": \"Meter Totalizer Is Negative\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Meter totalizer value is negative\"}"
	},
	{
		"id" : 71,
		"json" : "{\"id\": 71, \"beta\": false, \"name\": \"Gas_Meter_Accumulating_Point_Is_Reporting_Negative_Values\", \"active\": true, \"description\": \"The gas meter accumulating point is reporting negative values. This point keeps a running total of gas used and should never report negative values. Inspect meter and connections for a malfunction.\", \"display_name\": \"Gas Meter Accumulating Point Is Reporting Negative Values\", \"input_consts\": [{\"id\": 216, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}], \"input_points\": [{\"id\": 167, \"name\": \"TOTALIZER\", \"tags\": [\"gas\", \"volume\", \"sensor\", \"hisTotalized\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Gas Volume Total (accumulated)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 71, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"4.3.5.1\", \"tuple_constraint\": null, \"equipment_type_id\": [151], \"node_filter_expression\": null, \"function_code_module_id\": 47, \"function_code_module_name\": \"Meter Totalizer Is Negative\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Meter totalizer value is negative\"}"
	},
	{
		"id" : 72,
		"json" : "{\"id\": 72, \"beta\": false, \"name\": \"Water_Meter_Accumulating_Point_Is_Reporting_Zero\", \"active\": true, \"description\": \"The water meter accumulating point is reporting zero. This point keeps a running total of water used and should only be zero when new or reset. Inspect meter and connections for a malfunction.\", \"display_name\": \"Water Meter Accumulating Point Is Reporting Zero\", \"input_consts\": [{\"id\": 217, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"input constant 1\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}], \"input_points\": [{\"id\": 168, \"name\": \"TOTALIZER\", \"tags\": [\"domestic\", \"water\", \"volume\", \"sensor\", \"hisTotalized\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Domestic Water Volume Total (accumulated)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 72, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"4.4.3.1\", \"tuple_constraint\": null, \"equipment_type_id\": [152], \"node_filter_expression\": null, \"function_code_module_id\": 48, \"function_code_module_name\": \"Meter Totalizer Is Zero\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Meter Totalizer Is Zero\"}"
	},
	{
		"id" : 73,
		"json" : "{\"id\": 73, \"beta\": false, \"name\": \"Electric_Meter_Accumulating_Point_Is_Reporting_Zero\", \"active\": true, \"description\": \"The electric meter accumulating point is reporting zero. This point keeps a running total of electricity used and should only be zero when new or reset. Inspect meter and connections for a malfunction.\", \"display_name\": \"Electric Meter Accumulating Point Is Reporting Zero\", \"input_consts\": [{\"id\": 218, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}], \"input_points\": [{\"id\": 169, \"name\": \"TOTALIZER\", \"tags\": [\"elec\", \"total\", \"energy\", \"sensor\", \"hisTotalized\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Energy Total (accumulated)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 73, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"4.2.3.1\", \"tuple_constraint\": null, \"equipment_type_id\": [150], \"node_filter_expression\": null, \"function_code_module_id\": 48, \"function_code_module_name\": \"Meter Totalizer Is Zero\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Meter Totalizer Is Zero\"}"
	},
	{
		"id" : 74,
		"json" : "{\"id\": 74, \"beta\": false, \"name\": \"Gas_Meter_Accumulating_Point_Is_Reporting_Zero\", \"active\": true, \"description\": \"The gas meter accumulating point is reporting zero. This point keeps a running total of gas used and should only be zero when new or reset. Inspect meter and connections for a malfunction.\", \"display_name\": \"Gas Meter Accumulating Point Is Reporting Zero\", \"input_consts\": [{\"id\": 219, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"30\"}], \"input_points\": [{\"id\": 170, \"name\": \"TOTALIZER\", \"tags\": [\"gas\", \"volume\", \"sensor\", \"hisTotalized\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Gas Volume Total (accumulated)\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 74, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"4.3.3.1\", \"tuple_constraint\": null, \"equipment_type_id\": [151], \"node_filter_expression\": null, \"function_code_module_id\": 48, \"function_code_module_name\": \"Meter Totalizer Is Zero\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Meter Totalizer Is Zero\"}"
	},
	{
		"id" : 75,
		"json" : "{\"id\": 75, \"beta\": false, \"name\": \"Chilled_Water_Leaving_Temperature_Greater_Than_Setpoint\", \"active\": true, \"description\": \"The chilled water leaving temperature is greater than the leaving water temperature setpoint, indicating bad control, energy waste, and potential comfort complaints.\", \"display_name\": \"Chilled Water Leaving Temperature Greater Than Setpoint\", \"input_consts\": [{\"id\": 220, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 221, \"name\": \"THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Temperature Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"2\"}], \"input_points\": [{\"id\": 171, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 172, \"name\": \"ChWLTemp\", \"tags\": [\"chilled\", \"water\", \"leaving\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Chilled Water Leaving Temperature\", \"current_object_expression\": null}, {\"id\": 173, \"name\": \"ChWSp\", \"tags\": [\"chilled\", \"water\", \"leaving\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Chilled Water Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 75, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.3.1\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 49, \"function_code_module_name\": \"Chilled Water Leaving Temperature Greater Than Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The chilled water leaving temperature is greater than the leaving water temperature setpoint, indicating bad control, energy waste, and potential comfort complaints.\"}"
	},
	{
		"id" : 76,
		"json" : "{\"id\": 76, \"beta\": false, \"name\": \"Chilled_Water_Leaving_Temperature_Less_Than_Setpoint\", \"active\": true, \"description\": \"The chiller water leaving temperature is less than the leaving water temperature setpoint, indicating bad control and energy waste.\", \"display_name\": \"Chilled Water Leaving Temperature Less Than Setpoint\", \"input_consts\": [{\"id\": 222, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 223, \"name\": \"THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Temperature Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"2\"}], \"input_points\": [{\"id\": 174, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 175, \"name\": \"ChWLTemp\", \"tags\": [\"chilled\", \"water\", \"leaving\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Chilled Water Leaving Temperature\", \"current_object_expression\": null}, {\"id\": 176, \"name\": \"ChWSp\", \"tags\": [\"chilled\", \"water\", \"leaving\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Chilled Water Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 76, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.4.1\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 50, \"function_code_module_name\": \"Chilled Water Leaving Temperature Less Than Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The chiller water leaving temperature is less than the leaving water temperature setpoint, indicating bad control and energy waste.\"}"
	},
	{
		"id" : 77,
		"json" : "{\"id\": 77, \"beta\": false, \"name\": \"Chiller_Low_Temperature_Differential\", \"active\": true, \"description\": \"The chiller temperature differential (Delta T) is lower than design.\", \"display_name\": \"Chiller Low Temperature Differential\", \"input_consts\": [{\"id\": 224, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Minimum Temperature Differential\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 225, \"name\": \"MIN_DELTA_T\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"input constant 2\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}], \"input_points\": [{\"id\": 177, \"name\": \"Chiller Status\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"ChrSts\", \"current_object_expression\": null}, {\"id\": 178, \"name\": \"Chilled Water Entering Temperature\", \"tags\": [\"chilled\", \"water\", \"entering\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"ChWETemp\", \"current_object_expression\": null}, {\"id\": 179, \"name\": \"Chilled Water Leaving Temperature\", \"tags\": [\"chilled\", \"water\", \"leaving\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"ChWLTemp\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 77, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.5.1\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 51, \"function_code_module_name\": \"Chiller Low Temperature Differential\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The chiller temperature differential (Delta T) is lower than design.\"}"
	},
	{
		"id" : 78,
		"json" : "{\"id\": 78, \"beta\": false, \"name\": \"Discharge_Air_Temperature_Setpoint_Is_Less_Than_Low_Limit\", \"active\": true, \"description\": \"The discharge air temperature setpoint is less than the low limit and may be overridden. Excessively low discharge air temperatures can increase reheat and operating costs.\", \"display_name\": \"Discharge Air Temperature Setpoint Is Less Than Low Limit\", \"input_consts\": [{\"id\": 226, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 227, \"name\": \"LOW_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Discharge Air Temperature Setpoint Low Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"55\"}], \"input_points\": [{\"id\": 180, \"name\": \"DaTempSp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Temp Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 78, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.32.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 52, \"function_code_module_name\": \"Discharge Air Temperature Setpoint Is Less Than Low Limit\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The discharge air temperature setpoint is less than the low limit and may be overridden. Excessively low discharge air temperatures can increase reheat and operating costs.\"}"
	},
	{
		"id" : 79,
		"json" : "{\"id\": 79, \"beta\": false, \"name\": \"Discharge_Air_Temperature_Is_Less_Than_Setpoint\", \"active\": true, \"description\": \"The discharge air temperature is less than the discharge air temperature setpoint and may be experiencing inefficient control or mechanical issues. This will lead to increased operating costs and comfort complaints.\", \"display_name\": \"Discharge Air Temperature Is Less Than Setpoint\", \"input_consts\": [{\"id\": 228, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 229, \"name\": \"THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Discharge Temperature Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"2.0\"}, {\"id\": 230, \"name\": \"DA_TEMP_SP\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Default Discharge Temperature Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"55\"}], \"input_points\": [{\"id\": 181, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 182, \"name\": \"DaTemp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Air Temperature\", \"current_object_expression\": null}, {\"id\": 183, \"name\": \"DaTempSp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": false, \"description\": \"DA Temp Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 79, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.34.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 53, \"function_code_module_name\": \"Discharge Air Temperature Is Less Than Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The discharge air temperature is less than the discharge air temperature setpoint and may be experiencing inefficient control or mechanical issues. This will lead to increased operating costs and comfort complaints.\"}"
	},
	{
		"id" : 80,
		"json" : "{\"id\": 80, \"beta\": false, \"name\": \"Discharge_Air_Temperature_Is_Greater_Than_Setpoint\", \"active\": true, \"description\": \"The discharge air temperature is greater than the discharge air temperature setpoint and may be experiencing inefficient control or mechanical issues. This can lead to increased operating costs and comfort complaints.\", \"display_name\": \"Discharge Air Temperature Is Greater Than Setpoint\", \"input_consts\": [{\"id\": 231, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 232, \"name\": \"THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Discharge Temperature Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"2.0\"}, {\"id\": 233, \"name\": \"DA_TEMP_SP\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Default Discharge Temperature Setpoint\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"65\"}], \"input_points\": [{\"id\": 184, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 185, \"name\": \"DaTemp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Air Temperature\", \"current_object_expression\": null}, {\"id\": 186, \"name\": \"DaTempSp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 3, \"required\": false, \"description\": \"DA Temp Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 80, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.33.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 54, \"function_code_module_name\": \"Discharge Air Temperature Is Greater Than Setpoint\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The discharge air temperature is greater than the discharge air temperature setpoint and may be experiencing inefficient control or mechanical issues. This can lead to increased operating costs and comfort complaints.\"}"
	},
	{
		"id" : 81,
		"json" : "{\"id\": 81, \"beta\": false, \"name\": \"Chiller_Status_Is_Off_When_Commanded_On\", \"active\": true, \"description\": \"The chiller status indicates it is Off, but the chiller is being commanded On, indicating a problem, inefficient operation, and potential comfort complaints.\", \"display_name\": \"Chiller Status Is Off When Commanded On\", \"input_consts\": [{\"id\": 234, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 187, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 188, \"name\": \"ChrCmd\", \"tags\": [\"cmd\", \"chiller\", \"run\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Chiller Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 81, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.7.1\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 55, \"function_code_module_name\": \"Chiller Status Is Off When Commanded On\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The chiller status indicates it is Off, but the chiller is being commanded On, indicating a problem, inefficient operation, and potential comfort complaints.\"}"
	},
	{
		"id" : 82,
		"json" : "{\"id\": 82, \"beta\": false, \"name\": \"Chiller_Status_Is_On_When_Commanded_Off\", \"active\": true, \"description\": \"The chiller status indicates it is On, but the chiller is being commanded Off, potentially wasting energy.\", \"display_name\": \"Chiller Status Is On When Commanded Off\", \"input_consts\": [{\"id\": 235, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 189, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 190, \"name\": \"ChrCmd\", \"tags\": [\"chiller\", \"run\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Chiller Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 82, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.8.1\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 56, \"function_code_module_name\": \"Chiller Status Is On When Commanded Off\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The chiller status indicates it is On, but the chiller is being commanded Off, potentially wasting energy.\"}"
	},
	{
		"id" : 83,
		"json" : "{\"id\": 83, \"beta\": false, \"name\": \"Chilled_Water_Supply_Temperature_Setpoint_Can_Be_Increased\", \"active\": true, \"description\": \"Most of the chilled water valve positions are less than a high valve limit, indicating an opportunity to increase the chilled water supply temperature setpoint. Chilled water supply temperature reset is required by ASHRAE Standard 90.1\", \"display_name\": \"Chilled Water Supply Temperature Setpoint Can Be Increased\", \"input_consts\": [{\"id\": 236, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 237, \"name\": \"VALVE_THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Cooling Valve Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"90\"}, {\"id\": 238, \"name\": \"CLG_EQUIP_PERCENT\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"% of Cooling Equipment Valves Below Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"90\"}], \"input_points\": [{\"id\": 191, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 192, \"name\": \"ClgCmd\", \"tags\": [\"cooling\", \"cmd\"], \"array\": true, \"seq_no\": 2, \"required\": true, \"description\": \"VAV Cooling Command\", \"current_object_expression\": \"childEquipment(tags=vav)\"}], \"output_points\": [{\"id\": 83, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.12.1\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 57, \"function_code_module_name\": \"Chilled Water Supply Temperature Setpoint Can Be Increased\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Most of the chilled water valve positions are less than a high valve limit, indicating an opportunity to increase the chilled water supply temperature setpoint. Chilled water supply temperature reset is required by ASHRAE Standard 90.1\"}"
	},
	{
		"id" : 84,
		"json" : "{\"id\": 84, \"beta\": false, \"name\": \"Chilled_Water_Supply_Temperature_Setpoint_Is_Less_Than_Low_Limit\", \"active\": true, \"description\": \"The chilled water supply temperature setpoint is less than the low limit, wasting energy. The setpoint may be overridden or set lower than design.\", \"display_name\": \"Chilled Water Supply Temperature Setpoint Is Less Than Low Limit\", \"input_consts\": [{\"id\": 239, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}, {\"id\": 240, \"name\": \"LOW_LIMIT\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Low Temperature Setpoint Limit\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"42\"}], \"input_points\": [{\"id\": 193, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 194, \"name\": \"ChWSp\", \"tags\": [\"chilled\", \"water\", \"leaving\", \"temp\", \"sp\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Chilled Water Setpoint\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 84, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.9.1\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 58, \"function_code_module_name\": \"Chilled Water Supply Temperature Setpoint Is Less Than Low Limit\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The chilled water supply temperature setpoint is less than the low limit, wasting energy. The setpoint may be overridden or set lower than design.\"}"
	},
	{
		"id" : 85,
		"json" : "{\"id\": 85, \"beta\": false, \"name\": \"Unexpected_Temperature_Increase_Across_Heating_Coil\", \"active\": true, \"description\": \"There is an increase in temperature across the heating coil with the valve closed, indicating the heating valve may be leaking. This will lead to increased operating costs and comfort complaints.\", \"display_name\": \"Unexpected Temperature Increase Across Heating Coil\", \"input_consts\": [{\"id\": 241, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 242, \"name\": \"DELTA_T\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Max Temperature Increase Allowed Across Coil\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"6\"}, {\"id\": 243, \"name\": \"VALVE_THRESHOLD\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Heating Command\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}], \"input_points\": [{\"id\": 195, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 196, \"name\": \"DaTemp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Air Temperature\", \"current_object_expression\": null}, {\"id\": 197, \"name\": \"MaTemp\", \"tags\": [\"mixed\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Mixed Air Temp\", \"current_object_expression\": null}, {\"id\": 198, \"name\": \"HtgCmd\", \"tags\": [\"heating\", \"cmd\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Heating Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 85, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.36.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 59, \"function_code_module_name\": \"Unexpected Temperature Increase Across Heating Coil\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"There is an increase in temperature across the heating coil with the valve closed, indicating the heating valve may be leaking. This will lead to increased operating costs and comfort complaints.\"}"
	},
	{
		"id" : 86,
		"json" : "{\"id\": 86, \"beta\": false, \"name\": \"unexpected_temperature_decrease_across_cooling_coil\", \"active\": true, \"description\": \"There is a decrease in temperature across the cooling coil with the valve closed, indicating the cooling valve may be leaking. This will lead to increased operating costs and comfort complaints.\", \"display_name\": \"Unexpected Temperature Decrease Across Cooling Coil\", \"input_consts\": [{\"id\": 244, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 245, \"name\": \"VALVE_THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Closed Valve Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"1\"}, {\"id\": 246, \"name\": \"DELTA_T\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Max Temperature Decrease Allowed Across Coil\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"3\"}], \"input_points\": [{\"id\": 199, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 200, \"name\": \"DaTemp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Air Temperature\", \"current_object_expression\": null}, {\"id\": 201, \"name\": \"MaTemp\", \"tags\": [\"mixed\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Mixed Air Temp\", \"current_object_expression\": null}, {\"id\": 202, \"name\": \"ClgCmd\", \"tags\": [\"cooling\", \"cmd\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Cooling Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 86, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.35.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 60, \"function_code_module_name\": \"Unexpected Temperature Decrease Across Cooling Coil\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"There is a decrease in temperature across the cooling coil with the valve closed, indicating the cooling valve may be leaking. This will lead to increased operating costs and comfort complaints.\"}"
	},
	{
		"id" : 88,
		"json" : "{\"id\": 88, \"beta\": false, \"name\": \"Chilled_Water_Leaving_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The chilled water leaving temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Chilled Water Leaving Temperature Sensor Failure\", \"input_consts\": [{\"id\": 251, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 252, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"70\"}, {\"id\": 253, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"20\"}, {\"id\": 254, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}], \"input_points\": [{\"id\": 205, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 206, \"name\": \"ChWLTemp\", \"tags\": [\"chilled\", \"water\", \"leaving\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Chilled Water Leaving Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 88, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.6.1\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 62, \"function_code_module_name\": \"Chilled Water Leaving Temperature Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The chilled water leaving temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\"}"
	},
	{
		"id" : 89,
		"json" : "{\"id\": 89, \"beta\": false, \"name\": \"Chilled_Water_Entering_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The chilled water entering temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Chilled Water Entering Temperature Sensor Failure\", \"input_consts\": [{\"id\": 255, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 256, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"70\"}, {\"id\": 257, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"20\"}, {\"id\": 258, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}], \"input_points\": [{\"id\": 207, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 208, \"name\": \"ChWETemp\", \"tags\": [\"chilled\", \"water\", \"entering\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Chilled Water Entering Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 89, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.6.2\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 63, \"function_code_module_name\": \"Chilled Water Entering Temperature Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The chilled water entering temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\"}"
	},
	{
		"id" : 90,
		"json" : "{\"id\": 90, \"beta\": false, \"name\": \"Condenser_Water_Leaving_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The condenser water leaving temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Condenser Water Leaving Temperature Sensor Failure\", \"input_consts\": [{\"id\": 259, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 260, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"100\"}, {\"id\": 261, \"name\": \"VARIANCE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 262, \"name\": \"MIN_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"35\"}], \"input_points\": [{\"id\": 209, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 210, \"name\": \"CWLTemp\", \"tags\": [\"condenser\", \"water\", \"leaving\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Condenser Water Leaving Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 90, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.6.4\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 64, \"function_code_module_name\": \"Condenser Water Leaving Temperature Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The condenser water leaving temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\"}"
	},
	{
		"id" : 91,
		"json" : "{\"id\": 91, \"beta\": false, \"name\": \"Low_Temperature_Differential_Across_Heating_Coil\", \"active\": true, \"description\": \"This unit is in heating mode and has a low temperature increase across the heating coil with the valve open, indicating a failed heating valve, actuator, or coil. This may lead to increased operating costs and comfort complaints.\", \"display_name\": \"Low Temperature Differential Across Heating Coil\", \"input_consts\": [{\"id\": 263, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 264, \"name\": \"DELTA_T\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Minimum Coil Temperature Differential Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"3\"}, {\"id\": 265, \"name\": \"VALVE_THRESHOLD\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Open Valve Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"20\"}], \"input_points\": [{\"id\": 211, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 212, \"name\": \"DaTemp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Air Temperature\", \"current_object_expression\": null}, {\"id\": 213, \"name\": \"MaTemp\", \"tags\": [\"mixed\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Mixed Air Temp\", \"current_object_expression\": null}, {\"id\": 214, \"name\": \"HtgCmd\", \"tags\": [\"heating\", \"cmd\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Heating Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 91, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.38.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 65, \"function_code_module_name\": \"Low Temperature Differential Across Heating Coil\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"This unit is in heating mode and has a low temperature increase across the heating coil with the valve open, indicating a failed heating valve, actuator, or coil. This may lead to increased operating costs and comfort complaints.\"}"
	},
	{
		"id" : 92,
		"json" : "{\"id\": 92, \"beta\": false, \"name\": \"Condenser_Water_Entering_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The condenser water entering temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Condenser Water Entering Temperature Sensor Failure\", \"input_consts\": [{\"id\": 266, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 267, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"100\"}, {\"id\": 268, \"name\": \"VARIANCE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 269, \"name\": \"MIN_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"35\"}], \"input_points\": [{\"id\": 215, \"name\": \"ChrSts\", \"tags\": [\"chiller\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Chiller Status\", \"current_object_expression\": null}, {\"id\": 216, \"name\": \"CWETemp\", \"tags\": [\"condenser\", \"water\", \"entering\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Condenser Water Entering Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 92, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.6.3\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 66, \"function_code_module_name\": \"Condenser Water Entering Temperature Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The condenser water entering temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\"}"
	},
	{
		"id" : 93,
		"json" : "{\"id\": 93, \"beta\": false, \"name\": \"Low_Temperature_Differential_Across_Cooling_Coil\", \"active\": true, \"description\": \"This unit is in cooling mode and has a low temperature decrease across the cooling coil with the valve open, indicating a failed cooling valve, actuator, or coil. This may lead to increased operating costs and comfort complaints.\", \"display_name\": \"Low Temperature Differential Across Cooling Coil\", \"input_consts\": [{\"id\": 270, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 271, \"name\": \"VALVE_THRESHOLD\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Open Valve Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"20\"}, {\"id\": 272, \"name\": \"DELTA_T\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Minimum Coil Temperature Differential Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"2\"}], \"input_points\": [{\"id\": 217, \"name\": \"DaFanSts\", \"tags\": [\"discharge\", \"air\", \"fan\", \"run\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"DA Fan Status (single or common)\", \"current_object_expression\": null}, {\"id\": 218, \"name\": \"DaTemp\", \"tags\": [\"discharge\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Discharge Air Temperature\", \"current_object_expression\": null}, {\"id\": 219, \"name\": \"MaTemp\", \"tags\": [\"mixed\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 3, \"required\": true, \"description\": \"Mixed Air Temp\", \"current_object_expression\": null}, {\"id\": 220, \"name\": \"ClgCmd\", \"tags\": [\"cooling\", \"cmd\"], \"array\": false, \"seq_no\": 4, \"required\": true, \"description\": \"Cooling Command\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 93, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"3.1.37.1\", \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 67, \"function_code_module_name\": \"Low Temperature Differential Across Cooling Coil\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"This unit is in cooling mode and has a low temperature decrease across the cooling coil with the valve open, indicating a failed cooling valve, actuator, or coil. This may lead to increased operating costs and comfort complaints.\"}"
	},
	{
		"id" : 94,
		"json" : "{\"id\": 94, \"beta\": false, \"name\": \"Outside_Air_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The outside air temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Outside Air Temperature Sensor Failure\", \"input_consts\": [{\"id\": 273, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"60\"}, {\"id\": 274, \"name\": \"MAX_VALUE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"130\"}, {\"id\": 275, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"-40\"}, {\"id\": 276, \"name\": \"VARIANCE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}], \"input_points\": [{\"id\": 221, \"name\": \"OaTemp\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 94, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.1.6.5\", \"tuple_constraint\": null, \"equipment_type_id\": [103], \"node_filter_expression\": null, \"function_code_module_id\": 68, \"function_code_module_name\": \"Outside Air Temperature Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The outside air temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\"}"
	},
	{
		"id" : 95,
		"json" : "{\"id\": 95, \"beta\": false, \"name\": \"Building_Outside_Air_Temperature_Sensor_Differs_From_The_Local_Weather_Service_Outside_Air_Temperature\", \"active\": true, \"description\": \"The building outside air temperature sensor differs from the local weather service outside air temperature.\", \"display_name\": \"Building Outside Air Temperature Sensor Differs From The Local Weather Service Outside Air Temperature\", \"input_consts\": [{\"id\": 277, \"name\": \"THRESHOLD\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Temperature Sensor Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"5\"}, {\"id\": 278, \"name\": \"DELAY\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"360\"}], \"input_points\": [{\"id\": 222, \"name\": \"OaTemp\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}, {\"id\": 223, \"name\": \"OaTemp\", \"tags\": [\"outside\", \"air\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"Outside Air Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 95, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"5.1.3.1\", \"tuple_constraint\": null, \"equipment_type_id\": [102], \"node_filter_expression\": null, \"function_code_module_id\": 69, \"function_code_module_name\": \"Building Outside Air Temperature Sensor Differs From The Local Weather Service Outside Air Temperature\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The building outside air temperature sensor differs from the local weather service outside air temperature.\"}"
	},
	{
		"id" : 96,
		"json" : "{\"id\": 96, \"beta\": false, \"name\": \"Cooling_Tower_Condenser_Water_Entering_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The cooling tower condenser water entering temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Cooling Tower Condenser Water Entering Temperature Sensor Failure\", \"input_consts\": [{\"id\": 279, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 280, \"name\": \"VARIANCE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 281, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"35\"}, {\"id\": 282, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"110\"}], \"input_points\": [{\"id\": 224, \"name\": \"CWETemp\", \"tags\": [\"condenser\", \"water\", \"entering\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Condenser Water Entering Temperature\", \"current_object_expression\": null}, {\"id\": 225, \"name\": \"Enab\", \"tags\": [\"enable\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": false, \"description\": \"Enable Command\", \"current_object_expression\": null}, {\"id\": 226, \"name\": \"CWCPSts\", \"tags\": [\"cooling\", \"cmd\"], \"array\": true, \"seq_no\": 3, \"required\": false, \"description\": \"Condenser Water Circ Pump Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 96, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.3.5.1\", \"tuple_constraint\": null, \"equipment_type_id\": [165], \"node_filter_expression\": null, \"function_code_module_id\": 70, \"function_code_module_name\": \"Cooling Tower Condenser Water Entering Temperature Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The cooling tower condenser water entering temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\"}"
	},
	{
		"id" : 97,
		"json" : "{\"id\": 97, \"beta\": false, \"name\": \"Cooling_Tower_Condenser_Water_Leaving_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The cooling tower condenser water leaving temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Cooling Tower Condenser Water Leaving Temperature Sensor Failure\", \"input_consts\": [{\"id\": 283, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 284, \"name\": \"VARIANCE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 285, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"35\"}, {\"id\": 286, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"100\"}], \"input_points\": [{\"id\": 227, \"name\": \"CWLTemp\", \"tags\": [\"condenser\", \"water\", \"leaving\", \"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Condenser Water Leaving Temperature\", \"current_object_expression\": null}, {\"id\": 228, \"name\": \"Enab\", \"tags\": [\"enable\", \"cmd\"], \"array\": false, \"seq_no\": 2, \"required\": false, \"description\": \"Enable Command\", \"current_object_expression\": null}, {\"id\": 229, \"name\": \"CWCPSts\", \"tags\": [\"circ\", \"pump\", \"run\", \"sensor\", \"condenser\"], \"array\": true, \"seq_no\": 3, \"required\": false, \"description\": \"Condenser Water Circ Pump Status\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 97, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.3.5.2\", \"tuple_constraint\": null, \"equipment_type_id\": [165], \"node_filter_expression\": null, \"function_code_module_id\": 71, \"function_code_module_name\": \"Cooling Tower Condenser Water Leaving Temperature Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The cooling tower condenser water leaving temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\"}"
	},
	{
		"id" : 98,
		"json" : "{\"id\": 98, \"beta\": false, \"name\": \"Cooling_Tower_Sump_Temperature_Sensor_Failure\", \"active\": true, \"description\": \"The cooling tower sump temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\", \"display_name\": \"Cooling Tower Sump Temperature Sensor Failure\", \"input_consts\": [{\"id\": 287, \"name\": \"DELAY\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Delay (minutes)\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"120\"}, {\"id\": 288, \"name\": \"VARIANCE\", \"seq_no\": 2, \"unit_id\": 1, \"description\": \"Variance Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"0.01\"}, {\"id\": 289, \"name\": \"MIN_VALUE\", \"seq_no\": 3, \"unit_id\": 1, \"description\": \"Low Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"35\"}, {\"id\": 290, \"name\": \"MAX_VALUE\", \"seq_no\": 4, \"unit_id\": 1, \"description\": \"High Threshold\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"110\"}], \"input_points\": [{\"id\": 230, \"name\": \"SumpTemp\", \"tags\": [\"temp\", \"sensor\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"Sump Temperature\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 98, \"tags\": [null], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"Anomaly Detected\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": \"2.3.5.3\", \"tuple_constraint\": null, \"equipment_type_id\": [165], \"node_filter_expression\": null, \"function_code_module_id\": 72, \"function_code_module_name\": \"Cooling Tower Sump Temperature Sensor Failure\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"The cooling tower sump temperature sensor has failed. The temperature sensor point is invariant or is outside the expected range.\"}"
	},
	{
		"id" : 51336,
		"json" : "{\"id\": 51336, \"beta\": false, \"name\": \"Simultaneous_Heating_Cooling2\", \"active\": true, \"description\": \"Computes a simultaneous heating and cooling rule for a specified point\", \"display_name\": \"Simultaneous Heating and Cooling\", \"input_consts\": [{\"id\": 51338, \"name\": \"The_delay_in_minutes\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"The delay in minutes\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 51336, \"name\": \"A_cooling_point\", \"tags\": [\"cooling\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"A cooling point\", \"current_object_expression\": null}, {\"id\": 51337, \"name\": \"A_heating_point\", \"tags\": [\"heating\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"A heating point\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 51336, \"tags\": [\"ad_rule_output\"], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"The anomaly detection rule output\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": null, \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": \"dxCool\", \"function_code_module_id\": 51336, \"function_code_module_name\": \"Simultaneous Heating and Cooling2\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Computes a simultaneous heating and cooling rule for a specified point\"}"
	},
	{
		"id" : 51337,
		"json" : "{\"id\": 51337, \"beta\": false, \"name\": \"Simultaneous_Heating_Cooling3\", \"active\": true, \"description\": \"Computes a simultaneous heating and cooling rule for a specified point\", \"display_name\": \"Simultaneous Heating and Cooling\", \"input_consts\": [{\"id\": 51339, \"name\": \"The_delay_in_minutes\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"The delay in minutes\", \"is_required\": true, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 51338, \"name\": \"A_cooling_point\", \"tags\": [\"cooling\"], \"array\": false, \"seq_no\": 1, \"required\": true, \"description\": \"A cooling point\", \"current_object_expression\": \"ancestorEquipment(tags=ahu|dxCool)\"}, {\"id\": 51339, \"name\": \"A_heating_point\", \"tags\": [\"heating\"], \"array\": false, \"seq_no\": 2, \"required\": true, \"description\": \"A heating point\", \"current_object_expression\": \"ancestorEquipment(tags=ahu|dxCool)\"}], \"output_points\": [{\"id\": 51337, \"tags\": [\"ad_rule_output\"], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"The anomaly detection rule output\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": null, \"tuple_constraint\": null, \"equipment_type_id\": [43], \"node_filter_expression\": null, \"function_code_module_id\": 51336, \"function_code_module_name\": \"Simultaneous Heating and Cooling2\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Computes a simultaneous heating and cooling rule for a specified point\"}"
	},
	{
		"id" : 51338,
		"json" : "{\"id\": 51338, \"beta\": false, \"name\": \"Simultaneous_Heating_Cooling4\", \"active\": true, \"description\": \"Computes a simultaneous heating and cooling rule for a specified point\", \"display_name\": \"Simultaneous Heating and Cooling\", \"input_consts\": [{\"id\": 51340, \"name\": \"The_delay_in_minutes\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"The delay in minutes\", \"is_required\": false, \"data_type_id\": 1, \"default_value\": \"15\"}], \"input_points\": [{\"id\": 51340, \"name\": \"A_cooling_point\", \"tags\": [\"valve\"], \"array\": true, \"seq_no\": 1, \"required\": false, \"description\": \"A cooling point\", \"current_object_expression\": null}, {\"id\": 51341, \"name\": \"A_heating_point\", \"tags\": [\"heating\"], \"array\": true, \"seq_no\": 2, \"required\": true, \"description\": \"A heating point\", \"current_object_expression\": null}], \"output_points\": [{\"id\": 51338, \"tags\": [\"ad_rule_output\"], \"range\": \"{\\\"trueText\\\":\\\"On\\\",\\\"falseText\\\":\\\"Off\\\"}\", \"seq_no\": 1, \"unit_id\": 1, \"description\": \"The anomaly detection rule output\", \"data_type_id\": 2}], \"function_type_id\": 1, \"reference_number\": null, \"tuple_constraint\": null, \"equipment_type_id\": [42], \"node_filter_expression\": null, \"function_code_module_id\": 51336, \"function_code_module_name\": \"Simultaneous Heating and Cooling2\", \"tuple_constraint_error_message\": null, \"function_code_module_description\": \"Computes a simultaneous heating and cooling rule for a specified point\"}"
	}
]